# בדיקת התאמה של Zelio SR3B261BD לפרויקט (שלב 12)

## מה ידוע על הבקר

| נתון | ערך | מקור | סטטוס |
|---|---|---|---|
| מתח הזנה | 24V DC | שם הדגם (סיומת `BD`) ורשימות מפיצים | לאמת בדף הנתונים הרשמי |
| כניסות דיגיטליות | 16 (`I1`–`I9`, `IA`–`IG`) | רשימות מפיצים (Farnell) | לאמת |
| מתוכן בעלות יכולת אנלוגית 0–10V | 6, רזולוציה 8 ביט | רשימות מפיצים | לאמת אילו כתובות (ככל הנראה `IB`–`IG`) |
| יציאות | 10 יציאות ממסר (`Q1`–`Q9`, `QA`) | רשימות מפיצים | זרם לכל יציאה וקיבוץ ה-COM — **לא אומתו** |
| הספק | כ-6W בלי מודול הרחבה | רשימת מפיץ | לאמת |
| תוכנת תכנות | Zelio Soft 2 (חינמית, של Schneider) | ידע כללי | לאמת גרסה תואמת |
| כבל | SR2USB01 | רשימת הרכיבים שלך | — |

לא הצלחתי לפתוח את דף הנתונים הרשמי מסביבת העבודה (הרשת חסומה). כל ערך שמסומן "לאמת" חייב בדיקה מול המסמך של Schneider לפני חיווט.

## ספירת נקודות

| סוג | בשימוש | פנוי | הערה |
|---|---|---|---|
| כניסות | 12 מתוך 16 | `ID`, `IE`, `IF`, `IG` | `IB` ו-`IC` (עשן וגז) הן כניסות בעלות יכולת אנלוגית שמשמשות כאן כדיגיטליות |
| יציאות | 9 מתוך 10 (`Q9` מותנה) | `QA` | אם אין צורך באיפוס גלאי העשן — גם `Q9` פנוי |

**מסקנה: אין צורך במודול הרחבה.** אם בעתיד יידרש — לבדוק בקטלוג של Schneider את מודול ההרחבה התואם ל-SR3B261BD (כנראה מסדרת `SR3XT…BD`; לא אומת).

## כל אות בכניסה נפרדת

לא חיברתי שני אותות בלתי תלויים לאותה כניסה. כל חיישן טמפרטורה, העשן, הגז, עומס היתר, משוב המגען וכל לחצן — בכניסה משלו. כך ה-PLC יודע **מה** קרה, וקרע בחוט של חיישן אחד לא מסתיר את האחרים.

## האם יציאות ה-Zelio יכולות להפעיל את העומסים?

| עומס | זרם משוער ב-24V | דרך ההפעלה | הערה |
|---|---|---|---|
| סליל LC1D09BD (`KM1`, `KM2`) | כ-0.2–0.25A לכל סליל (הערכה, לאמת) | ישירות מיציאת ממסר | עומס השראתי DC — מפיצים מציינים מדכא מובנה בסליל; לאמת. אם אין — להוסיף מדכא |
| נורות 24V | עשרות mA | ישירות | — |
| זמזם 24V | עשרות mA | ישירות | — |
| `KA1` (מותנה) | לפי הדגם | ישירות | — |
| גלאי העשן | — | **לא** דרך יציאה. מוזן מ-`F13` דרך מגע NC של `KA1` | כך כשה-PLC כבוי הגלאי עדיין מוזן |

**דרוש אימות:** הזרם המותר לכל ממסר יציאה, וכושר המיתוג שלו בעומס השראתי DC (קטגוריה DC-13). אלה ערכים מדף הנתונים — לא ניחשתי אותם.

### קיבוץ ה-COM של היציאות

בהרבה דגמים של ממסרים חכמים כמה יציאות חולקות הדק COM משותף. **לא אומת עבור SR3B261BD.**
התכנון לא תלוי בזה: כל היציאות מקבלות +24V מאותו נתיך `F12`, והחירום ועומס היתר מחווטים **אחרי** `Q1` — בדרך לסליל — ולא על ה-COM. לכן הם לא מכבים את הנורות.

## החלטות שמחכות לך / למורה

### 1. לחצן STOP מסוג NC (מומלץ לרכוש)

ברשימה יש שני לחצני NO. בתכנון הם משמשים ל-START ול-RESET, ונוסף לחצן STOP עם מגע NC.

- **למה NC?** קרע בחוט או מגע מלוכלך נראים ל-PLC כמו לחיצה על STOP, והמנוע נעצר (תרחיש S17). עם NO, קרע בחוט פשוט "מעלים" את לחצן העצירה.
- **למה RESET נפרד?** כדי ש-STOP יעצור תמיד, ו-RESET ישחרר נעילות בלבד. כך שלושת התפקידים לא מתערבבים.

**חלופה B (בלי רכישה):** לחצן NO אחד ל-START ולחצן NO שני ל-STOP/RESET משולב. זה דורש שינוי בלוגיקה, ומאבד את זיהוי קרע החוט ב-STOP. לא מימשתי את החלופה הזאת. אם תבחר בה, צריך לעדכן את הלדר ואת הבדיקות.

### 2. בלוק מגע NC שני למפסק החירום (מומלץ לרכוש)

- מגע NC אחד מחווט בטור לסליל `KM1` — הוא עוצר את המנוע גם אם ה-PLC תקול.
- מגע NC שני מדווח ל-PLC (`I4`) — לנעילה, נורה אדומה וזמזם.

**חלופה בלי רכישה:** אם ל-`Q1` יש הדק COM נפרד משאר היציאות, אפשר להעביר את ה-+24V של ה-COM הזה דרך מגע החירום היחיד, ולנטר את אותה נקודה בכניסה `I4`. זה תלוי בקיבוץ ה-COM, שלא אומת.

### 3. תפקיד `KM2`

ברשימה יש שני מגענים. בתכנון `KM2` מזין מעגל תלת־פאזי כללי (דרך `F2`) ונופל בהתראת סכנה או בחירום. זו **הצעה**. אם למגען השני יש תפקיד אחר בפרויקט — לעדכן.

### 4. איפוס גלאי העשן (`Q9` + `KA1`)

נדרש רק אם הגלאי שנרכש נשאר נעול בהתראה עד ניתוק מתח. לבדוק בהוראות הגלאי.
