# בדיקת התאמה חשמלית (שלב 11)

> **לתכנון וללימוד בלבד.** כל ערך שמסומן `TBD` אינו מאושר. אין לחווט מתח רשת לפי מסמך זה.
> כל מעגלי 400/230V טעונים בדיקה ואישור של מורה ושל חשמלאי מוסמך.

סימונים בעמודת "סטטוס":

- ✅ — נבדק בתכנון והוא תקין ברמת העיקרון.
- ⚠️ — דורש בדיקה או החלטה לפני שממשיכים.
- ⛔ — חוסם: אי אפשר לקבוע ערך בלי מידע חסר.

## סיכום

| # | נושא | סטטוס | בשורה אחת |
|---|---|---|---|
| 1 | נתוני המנוע | ⛔ | בלי נתוני המנוע אי אפשר לבחור `F3`, את טווח `F4` ואת חתכי המוליכים |
| 2 | סוג ממסר הפחת | ⚠️ | 30mA 4P. הסוג (AC/A/F) והזרם הנקוב — TBD |
| 3 | כושר ניתוק המא״זים | ⚠️ | תלוי בזרם הקצר הצפוי בנקודת החיבור — TBD |
| 4 | הגנות קצר ועומס יתר | ⚠️ | מבנה ההגנות תקין; הערכים TBD |
| 5 | סלילי המגענים 24V DC | ✅ | `LC1D09BD` = סליל 24V DC, מתאים לספק |
| 6 | יציאות Zelio מול העומסים | ⚠️ | נראה תקין; זרם וכושר מיתוג DC של כל ממסר — לאמת |
| 7 | עומס על ספק HDR-60-24 | ✅ | הערכה: כחצי מההספק הנקוב |
| 8 | מתח העבודה של כל חיישן | ⚠️ | XH-W3001 בגרסת 24V; גלאי העשן — לאמת; MQ-2 = 5V |
| 9 | סוג היציאה של התרמוסטטים | ⚠️ | ממסר, אבל סוג המגע וההדקים — לבדוק על הלוח |
| 10 | גלאי העשן ב-24V | ⚠️ | "12–24V" ברשימה — לאמת בהוראות הגלאי, כולל נעילת התראה |
| 11 | MQ-2 במערכת | ⚠️ | אפשרי כחיישן לימודי בלבד, דרך ממיר 5V ומודול ממסר |
| 12 | בידוד בין 5V, 24V ורשת | ⚠️ | ספק HDR מבודד מהרשת; LM2596 **לא** מבודד |
| 13 | מעגל בטיחות לחירום | ⚠️ | חיווט קשיח לסליל KM1 — כן. ממסר בטיחות — מומלץ למתקן אמיתי |

## 1. נתוני המנוע — חוסם ⛔

חסרים: הספק, זרם נקוב, מתח, חיבור כוכב/משולש, מקדם הספק, סוג ההתנעה וזרם ההתנעה.
בלי הנתונים האלה לא קבעתי:

- את הזרם הנקוב של `F3` (מא״ז עקומה D).
- את טווח הכיול של `F4` (ממסר עומס יתר `LRD`). הוא נבחר כך שזרם המנוע הנקוב נמצא בתוך הטווח.
- את חתך הכבל למנוע ואת חתך המוליכים במעגל הכוח.

**חלופה שכדאי לשאול עליה את המורה:** במקום מא״ז D + ממסר עומס יתר אפשר להשתמש במפסק הגנת מנוע (למשל סדרת GV2 של Schneider), שמשלב הגנת קצר ועומס יתר ברכיב אחד.

גם המגען: `LC1D09BD` מדורג 9A ב-AC-3. אם זרם המנוע גבוה מזה — המגען לא מתאים.

## 2. ממסר הפחת (`F1`)

- 4P, 30mA — מתאים להגנת אדם.
- **סוג:** בלוח יש ספק ממותג (`G1`). ממסר פחת מסוג A מזהה גם זרמי דליפה פועמים ונפוץ במעגלים כאלה. ההחלטה — של המורה או החשמלאי, לפי התקנות.
- **זרם נקוב:** חייב להיות לפחות זרם ההזנה של הלוח, ומתאם להגנה שלפניו (לפי הוראות היצרן).
- **ממסר פחת אינו מגן מפני עומס יתר או קצר.** צריך הגנת זרם יתר לפניו או אחריו.
- פחת יחיד בראש כל הלוח: דליפה במנוע תנתק גם את ה-PLC ואת ההתראות. לשקול חלוקה — להחלטת המורה.

## 3. כושר ניתוק

כושר הניתוק של כל מא״ז (למשל 6kA או 10kA) חייב להיות גבוה מזרם הקצר הצפוי בנקודת החיבור. זה תלוי בהזנה של הלוח — `TBD`.
המא״זים שכבר ברשותך: העקומה וכושר הניתוק לא ידועים. צריך לקרוא אותם מהרכיב עצמו.

## 4. הגנות קצר ועומס יתר

| מעגל | הגנת קצר | הגנת עומס יתר | ערכים |
|---|---|---|---|
| הזנה ראשית | לפני הלוח (TBD) | — | TBD |
| מנוע | `F3` (עקומה D) | `F4` (LRD) | TBD לפי נתוני המנוע |
| תלת־פאזי כללי | `F2` (עקומה C) | `F2` | TBD לפי העומס |
| ספק 24V | `F5` (10A) | `F5` + הגנה פנימית בספק | 10A עבור ספק 60W — מגן על המוליך; לאמת זרם התנעה (inrush) מול עקומת המא״ז |
| חד־פאזיים | `F6`–`F9` | אותם מא״זים | התפקיד TBD |
| ענפי 24V | `F10`–`F13` (מהדקי נתיך) | הגנה פנימית בספק | ערכי נתיך TBD |

**חתכים:** לא קבעתי חתך לאף מעגל. בפרט — **אסור לחבר את המא״ז 16A לחוט 1.5 ממ״ר בלי בדיקה.** בטבלאות התקנה מקובלות חתך כזה בדרך כלל לא מתאים ל-16A.

## 5. סלילי המגענים

`LC1D09BD`: סליל 24V DC. מתאים לספק 24V.
מפיצים מציינים שבסליל יש מדכא מובנה (דיודה דו־כיוונית). **לאמת בדף הנתונים הרשמי.** אם אין — להוסיף מדכא תואם כדי להגן על מגעי יציאות ה-PLC.

## 6. יציאות Zelio מול העומסים

ראו `06_PLC_Logic/PLC_IO_CHECK.md`. בקצרה: כל העומסים קטנים ביחס ליציאת ממסר רגילה. מה שחסר הוא אימות של הזרם המותר וכושר המיתוג בעומס השראתי DC. לא נדרשים ממסרי ממשק, חוץ מ-`KA1` (מותנה) שמשמש לניתוק הגלאי.

## 7. תקציב הספק לספק HDR-60-24 (24V, 2.5A, 60W)

כל הערכים **הערכות לתכנון**, לא מדידות. אחרי ההרכבה צריך למדוד את הזרם בפועל.

| צרכן | כמות | הספק משוער לכל אחד | סה״כ | מקור ההערכה |
|---|---|---|---|---|
| Zelio SR3B261BD | 1 | 6W | 6W | רשימת מפיץ |
| סליל LC1D09BD | 2 | עד כ-5.5W | 11W | הערכה שמרנית — לאמת |
| XH-W3001 (24V) | 4 | עד כ-1.5W | 6W | אין נתון רשמי — למדוד |
| נורות 24V | 5 | עד כ-0.5W | 2.5W | הערכה |
| זמזם | 1 | עד כ-0.7W | 0.7W | הערכה |
| גלאי עשן | 1 | עד כ-1.5W בהתראה | 1.5W | לאמת בהוראות |
| ענף 5V (MQ-2 + מודול ממסר + הפסדי LM2596) | 1 | כ-1.5W | 1.5W | חימום MQ-2 כ-0.75W (נגד חימום 33Ω ב-5V לפי דף הנתונים של MQ-2 — לאמת) |
| `KA1` (מותנה) | 1 | עד כ-0.5W | 0.5W | הערכה |
| כניסות Zelio | 12 | כ-0.1W | 1.2W | הערכה |
| **סה״כ** | | | **כ-31W** | **כ-52% מ-60W** |

**מסקנה:** יש מרווח. שני דברים לבדוק: הפחתת הספק (derating) של הספק בטמפרטורה גבוהה בתוך הלוח, ואת זרם ההתנעה של הסלילים.

## 8–11. חיישנים

| חיישן | מתח | יציאה | מה לבדוק |
|---|---|---|---|
| XH-W3001 | גרסת 24V | ממסר | סימון ההדקים וסוג המגע (NO בלבד? COM/NO/NC?) — **לקרוא מהלוח הפיזי**, אין דף נתונים רשמי של יצרן |
| גלאי עשן 4 גידים | "12–24V" | מגע ממסר | עבודה ב-24V, זרם בהתראה, **האם הוא ננעל עד ניתוק מתח**, זמן התייצבות אחרי הפעלה |
| MQ-2 (מודול) | 5V | AO אנלוגי, DO דיגיטלי | זמן חימום; רמת ההפעלה של DO; האם המודול עם המשווה (LM393) כולל נגד pull-up |
| מודול ממסר 5V | 5V | COM/NO/NC | Active LOW או Active HIGH; האם DO של MQ-2 מסוגל להפעיל את הכניסה שלו |

**התרמוסטטים כמערכת התראה:** במצב קירור (`C`) הממסר נסגר כשהטמפרטורה עולה מעל הסף. אם המודול מאבד מתח, הממסר פתוח — וזה נקרא כ"אין התראה". זו מגבלה מתועדת.

**MQ-2:** חיישן לימודי. הוא מגיב לכמה גזים ולעשן, לא מכויל ביחידות ריכוז, ומושפע מטמפרטורה ומלחות. גוף החימום שלו חם. **הוא אינו גלאי גז מאושר**, והמערכת לא מוצגת כהגנה מאושרת. מיקומו תלוי בגז שרוצים לגלות: גז כבד מהאוויר — למטה, גז קל — למעלה (TBD).

## 12. בידוד בין רמות המתח

| מעבר | בידוד | הערה |
|---|---|---|
| רשת ← 24V | ספק HDR-60-24 (ספק מבודד) | לאמת את רמת הבידוד בדף הנתונים |
| 24V ← 5V | **אין בידוד.** LM2596 הוא ממיר מוריד פשוט | ה-0V משותף. זה מקובל כששני המעגלים במתח נמוך מאוד מוגן |
| 5V ← אות ל-PLC | מגע יבש של מודול הממסר | הכניסה של ה-PLC לא מחוברת ישירות למעגל ה-5V |
| 24V ← PE | החלטה פתוחה | חיבור ה-0V להארקה בנקודה אחת (PELV) או השארתו צף — החלטה של המורה |

**הפרדה פיזית:** הלוחות החשופים (XH-W3001, LM2596, MQ-2, מודול הממסר) נמצאים על פס נפרד בלי מתח רשת. מוליכי 400/230V עוברים בתעלה נפרדת ממוליכי הפיקוד.

## 13. מעגל עצירת החירום

מה שתוכנן:

- מגע NC של `S0` בטור לסליל `KM1` — עצירה גם כשה-PLC תקול (תרחיש S15).
- מגע NC של `F4` (95-96) באותו טור — עומס יתר מנתק בלי תלות ב-PLC.
- מגע NC שני של `S0` לכניסה `I4` — לנעילה ולהתראה.

מה שחסר למתקן אמיתי:

- **ממסר בטיחות** עם ניטור ואיפוס ידני. בלעדיו, אם ממסר היציאה `Q1` נתקע סגור, שחרור החירום מחזיר מתח לסליל (תרחיש S15 מדגים את זה).
- `KM2` מנותק רק על ידי ה-PLC. אם הוא נחשב חלק מפונקציית החירום — צריך לחווט גם אותו בחיווט קשיח.
